---
draft: false
num: "005"
title: The autoclave parameters for human prions
claim: The recommended steam-sterilisation parameters (134°C for 18 minutes) inactivate human prions on surgical instruments.
subject: Prion decontamination
domain: Medical & Health › Infection Control › Prion decontamination
cross_links: Social, Behavioral & Economic (Health Policy)
lifecycle: Active
stage: Under Investigation
stage_note: "3 of 4 sources verified at source; the 1994 decontamination study usually cited for the figure is paywalled (located, not read)"
hypothesis: Under Test
peer_review: Unreviewed
contested: true
plain_status: "The 134°C / 18-minute figure is in the WHO guidance, which cites no inactivation study for it and concedes incomplete removal in worst cases. A readable 2026 bioassay shows a single 134°C cycle does not eliminate one sporadic-CJD strain; chemical and combination treatments do better."
summary: "The most-quoted autoclave figure (134°C/18 min) is not tied to a cited inactivation experiment; a single steam cycle leaves residual sporadic-CJD infectivity, while chemical and two-step methods work."
kicker: Entry 005 · Prion decontamination · Under investigation
lede: "The two numbers recited worldwide for prion decontamination — 134°C for 18 minutes, and 1 M sodium hydroxide for an hour — come from a 1999 WHO consultation that lists no inactivation experiment behind them. What the readable bioassays show is that a single steam cycle does not fully inactivate human prions, and that the treatments which do work are chemical or combined."
rests_on: []
cited_by: []
keywords:
  - prion
  - decontamination
  - sterilization
  - sterilisation
  - autoclave
  - 134
  - sodium hydroxide
  - naoh
  - hypochlorite
  - cjd
  - vcjd
  - surgical instruments
  - iatrogenic
  - who guidelines
  - infection control
added: 2026-10-09
updated: 2026-10-12
traced: October 2026
author: Priority Nexus LLC (AI-assisted research; sources checked at publisher 9 Oct 2026)
conflicts: None declared
---

## Claim as stated

The claim, as it appears in biosafety manuals worldwide, is that steam sterilisation at 134°C for 18 minutes (often paired with 1 M sodium hydroxide or 20,000 ppm hypochlorite for an hour) inactivates prions on reusable surgical instruments. The parameters trace to one document: the WHO *Infection Control Guidelines for Transmissible Spongiform Encephalopathies*, from a consultation held in March 1999. That document lists the 134°C / 18-minute cycle as one of its decontamination options and introduces all of them with the sentence: "The following recommendations are based on the best available evidence at this time and are listed in order of more to less severe treatments."

## Evidence base

The WHO guidance sets out the options in Annex III. Option 6 is "Autoclave at 134°C for 18 minutes," carried with a footnote conceding that "in worse-case scenarios (brain tissue bake-dried on to surfaces) infectivity will be largely but not completely removed." No primary inactivation experiment is cited for the 18-minute figure, the 1 M NaOH concentration or the 20,000 ppm chlorine figure; the footnotes attached to them are definitional (how to make up the solutions) and the document's only citation note points to other WHO reports. The guidance's own statement of its evidence base, given for the tissue-infectivity table, is that the data are "incomplete" and rest on "primates inoculated with tissues from human cases of CJD, but … supplemented in some categories by data obtained from naturally occurring animal TSEs."

What the readable bioassays since then show is a split result: chemical treatments and combination (chemical-then-autoclave) methods abolish infectivity on steel carriers, while a single steam cycle does not fully inactivate at least one sporadic-CJD strain.

## Untested assumption

That a single 134°C / 18-minute steam cycle reduces human-prion infectivity to zero. No published infectivity (bioassay) experiment verified for this entry establishes that for the 18-minute figure specifically; the figure concedes incomplete removal in its own footnote, and the modern bioassay data on single cycles run against complete inactivation for sporadic-CJD material.

## Evidence tiers

What T1–T4 mean for a decontamination parameter.

- **T1** The treatment reduces a **surrogate marker** (residual surface protein, or seeding activity) under laboratory conditions.
- **T2** The treatment inactivates a **model prion** (hamster or mouse scrapie) on a carrier, read by animal bioassay.
- **T3** The treatment inactivates **human prions** on a carrier, read by bioassay — shown for some treatments.
- **T4** The treatment reduces **human-prion infectivity to zero** under realistic reprocessing conditions, measured.

The claim above is a **T4** claim. The readable evidence reaches **T3** for chemical and combination treatments (Bélondrade 2020; Mohri 2026). A single 134°C steam cycle does **not** reach **T4** for sporadic-CJD material: Mohri 2026 recovered residual infectivity after it.

## What would settle it

- **If the claim holds:** a bioassay of human-prion-contaminated steel treated at exactly 134°C for 18 minutes, with no transmission to a sensitive host and a titre reduction measured against an untreated dilution series — i.e., a measured floor, not "no detectable signal."
- **If it doesn't:** residual transmission, or residual infectivity recoverable by amplification, after the same cycle — which is what the single-cycle data now show for one sporadic strain.

## The chain

Verification reflects checks on 9 October 2026.

### 1994 — The decontamination study usually cited for the figure
Tier: T2
Verification: Located, not read
Tags: Peer-reviewed; Paywalled

Taylor DM, Fraser H, McConnell I, Brown DA, et al. "Decontamination studies with the agents of bovine spongiform encephalopathy and scrapie." *Archives of Virology* 1994;139(3–4):313–326. [doi:10.1007/BF01310794](https://doi.org/10.1007/BF01310794)

- **What it shows (from secondary summaries):** None of the autoclave regimes tested, up to 138°C for 60 minutes, produced complete inactivation of the scrapie/BSE agents in bulk tissue, and sodium hydroxide up to 2 M for up to two hours did not either; hypochlorite was the most effective.
- **What it does not show:** Figures above are from secondary summaries, not the original. The paper is paywalled (Springer); its full text was not read at source, so no quote or number from it is treated as verified here.
- **Files:** Citation and metadata confirmed via Crossref; full text not read.

### 1999 — The WHO guidance that globalised the parameters
Tier: —
Verification: Verified at source
Tags: Consensus guidance; Load-bearing

World Health Organization. *WHO Infection Control Guidelines for Transmissible Spongiform Encephalopathies.* Report of a WHO Consultation, Geneva, 23–26 March 1999. WHO/CDS/CSR/APH/2000.3. Annex III.

> "The following recommendations are based on the best available evidence at this time and are listed in order of more to less severe treatments. These recommendations may require revision if new data become available."

> "Autoclave at 134°C for 18 minutes." — Annex III, method 6, with the footnote: "In worse-case scenarios (brain tissue bake-dried on to surfaces) infectivity will be largely but not completely removed."

- **What it shows:** The source of the 134°C / 18-minute and 1 M NaOH / 20,000 ppm figures. The document presents them as "best available evidence," not as thresholds derived from a named inactivation experiment, and its own footnote concedes incomplete removal in worst cases.
- **What it does not show:** It cites no primary inactivation study for the specific parameters; the document's evidence-base statement describes the underlying infectivity data as "incomplete." This is a reading of the full document, read at source, not of a summary.
- **Files:** Full text read 9 Oct 2026 (WHO/EMC document, as mirrored by the Czech National Institute of Public Health).

### 2020 — A vCJD bioassay of decontaminated steel wires
Tier: T3
Verification: Verified at source
Tags: Peer-reviewed; Open access

Bélondrade M, Jas-Duval C, Nicot S, Bruyère-Ostells L, et al. "Correlation between Bioassay and Protein Misfolding Cyclic Amplification for Variant Creutzfeldt-Jakob Disease Decontamination Studies." *mSphere* 2020;5(1):e00649-19. [doi:10.1128/mSphere.00649-19](https://doi.org/10.1128/mSphere.00649-19) · PMC6992370 · open access

> "Fully effective standard treatments showed no transmission of vCJD in the tgBov mice model."

- **What it shows:** Steel wires contaminated with vCJD and treated with the fully effective standard chemical treatments (1 N NaOH or 20,000 ppm hypochlorite for an hour) transmitted no disease in the transgenic-mouse bioassay, and an in-vitro assay tracked the bioassay result. The paper notes that 134°C autoclaving, "while less efficient," is "proposed and … now often implemented in hospitals."
- **What it does not show:** It supports the chemical parameters on wires; it frames steam autoclaving as the less efficient option rather than establishing the 18-minute cycle as complete inactivation.
- **Files:** Full text read at PMC 9 Oct 2026.

### 2026 — A single steam cycle does not inactivate one sporadic strain
Tier: T3
Verification: Verified at source
Tags: Peer-reviewed; Open access

Mohri S, Matsuura Y, Parchi P, Kitamoto T. "A two-step processing method is recommended to inactivate human sporadic M1 and V2 prions." *Journal of General Virology* 2026;107(9). [doi:10.1099/jgv.0.002326](https://doi.org/10.1099/jgv.0.002326) · PMC13581090 · open access

> "None of the individual treatments – autoclaving, SDS or NaOH – eliminated infectivity except for autoclaving against V2 prions."

> "SDS treatment followed by autoclaving at 121 °C was highly effective."

- **What it shows:** On steel wires carrying sporadic-CJD prions (M1 and V2), single treatments did not eliminate infectivity by bioassay — except autoclaving against the less thermostable V2 strain. The two-step method (SDS then 121°C autoclave) did; the authors conclude their findings support "the need for revised sterilization protocols to prevent iatrogenic transmission."
- **What it does not show:** It tests sporadic-CJD strains (M1, V2) on wires, not the vCJD agent or the exact 134°C / 18-minute cycle; "practical inactivation" is defined by the assay's detection floor.
- **Files:** Full text read at PMC 9 Oct 2026.

## Where it stands

- **Established.** The 134°C / 18-minute figure originates in the 1999 WHO guidance (verified at source), which presents it as "best available evidence," cites no inactivation study for it, and concedes incomplete removal in worst cases. Chemical standards (1 N NaOH, 20,000 ppm hypochlorite, one hour) abolish vCJD transmission on steel wires (Bélondrade 2020, verified).
- **Runs against the claim.** A single steam cycle does not eliminate sporadic-CJD infectivity on wires for the more resistant strain; a two-step chemical-then-autoclave method does (Mohri 2026, verified).
- **Still open.** Whether 134°C / 18 minutes reduces human-prion infectivity to zero.
    - a bioassay dose–response of the exact cycle on human-prion-contaminated steel, reported as a measured floor rather than "no detectable signal"
    - whether the result differs between vCJD and sporadic-CJD strains, and between gravity-displacement and porous-load cycles
    - reading the 1994 Taylor study at source to confirm the incomplete-inactivation figures now carried only from secondary summaries

> [!summary]
> The 134°C/18-min figure exists in guidance → established (WHO 1999, verified).
> That a single such cycle fully inactivates human prions → not demonstrated; one sporadic strain survives it (Mohri 2026).
> That chemical/combination treatments work on steel → supported (Bélondrade 2020; Mohri 2026).

> [!note] Provenance — read before citing
> Verified at source: the WHO 1999 guidance (full document read, WHO/EMC text as mirrored by the Czech National Institute of Public Health), Bélondrade 2020 (*mSphere*, open access) and Mohri 2026 (*Journal of General Virology*, open access), with the quoted sentences present in each. Taylor 1994 (*Archives of Virology*, Springer) is paywalled and summarised from secondary sources — Located, not read; no figure from it is treated as verified. This entry is AI-assisted research and is marked so in the author field, per the Method page.
