<!doctype html>
<html lang="en"><head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
<title>The autoclave parameters for human prions — Assumption Check</title>
<meta name="description" content="The most-quoted autoclave figure (134°C/18 min) is not tied to a cited inactivation experiment; a single steam cycle leaves residual sporadic-CJD infectivity, while chemical and two-step methods work.">
<link rel="canonical" href="https://prioritynexusllc.org/Assumption-Check-/entry/005-the-autoclave-parameters-for-human-prions/">
<meta property="og:type" content="article">
<meta property="og:title" content="The autoclave parameters for human prions">
<meta property="og:description" content="The most-quoted autoclave figure (134°C/18 min) is not tied to a cited inactivation experiment; a single steam cycle leaves residual sporadic-CJD infectivity, while chemical and two-step methods work.">
<meta property="og:url" content="https://prioritynexusllc.org/Assumption-Check-/entry/005-the-autoclave-parameters-for-human-prions/">
<meta property="og:site_name" content="Assumption Check">
<meta name="twitter:card" content="summary">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Fraunces:opsz,wght@9..144,400;9..144,600;9..144,900&family=IBM+Plex+Sans:wght@400;500;600&family=IBM+Plex+Mono:wght@400;500&display=swap">
<style>
  /* Layout: one reading column on warm paper; bold Fraunces display against quiet IBM Plex body/mono.
     Soft surfaces and gentle shadow instead of hard rules; status carried by muted tinted pills. */
  :root {
    --paper: #f4f2ed;
    --surface: #fffdf9;
    --surface-sunk: #efede6;
    --ink: #20222a;
    --ink-soft: #595f6b;
    --line: #e4e1d8;
    --line-strong: #d7d3c8;
    --accent: #2a4a9c;
    --accent-soft: #e9eef8;
    --verified: #1f7a5e;
    --verified-soft: #e4f1ec;
    --caution: #a6641a;
    --caution-soft: #f4eadd;
    --unread: #636975;
    --unread-soft: #ebe9e3;
    --shadow: 0 1px 2px rgba(28,28,30,.04), 0 6px 20px rgba(28,28,30,.05);
    --font-display: "Fraunces", Georgia, "Times New Roman", serif;
    --font-body: "IBM Plex Sans", -apple-system, BlinkMacSystemFont, "Segoe UI", sans-serif;
    --font-mono: "IBM Plex Mono", ui-monospace, SFMono-Regular, Menlo, Consolas, monospace;
  }
  @media (prefers-color-scheme: dark) {
    :root:not([data-theme="light"]) {
      --paper: #15161a;
      --surface: #1d1f25;
      --surface-sunk: #191b20;
      --ink: #e9e7e1;
      --ink-soft: #a3a7b1;
      --line: #2b2e35;
      --line-strong: #363a42;
      --accent: #85a6ec;
      --accent-soft: #1b2540;
      --verified: #5cc3a3;
      --verified-soft: #16271f;
      --caution: #e0a35c;
      --caution-soft: #2c2114;
      --unread: #8b919c;
      --unread-soft: #23252b;
      --shadow: 0 1px 2px rgba(0,0,0,.3), 0 8px 24px rgba(0,0,0,.28);
      color-scheme: dark;
    }
  }
  :root[data-theme="dark"] {
    --paper: #15161a;
    --surface: #1d1f25;
    --surface-sunk: #191b20;
    --ink: #e9e7e1;
    --ink-soft: #a3a7b1;
    --line: #2b2e35;
    --line-strong: #363a42;
    --accent: #85a6ec;
    --accent-soft: #1b2540;
    --verified: #5cc3a3;
    --verified-soft: #16271f;
    --caution: #e0a35c;
    --caution-soft: #2c2114;
    --unread: #8b919c;
    --unread-soft: #23252b;
    --shadow: 0 1px 2px rgba(0,0,0,.3), 0 8px 24px rgba(0,0,0,.28);
    color-scheme: dark;
  }

  * { box-sizing: border-box; }
  [hidden] { display: none !important; }
  body { background: var(--paper); color: var(--ink); font-family: var(--font-body); line-height: 1.62; -webkit-font-smoothing: antialiased; }
  h1, h2, h3 { font-family: var(--font-display); font-weight: 600; line-height: 1.12; margin: 0; text-wrap: balance; }
  p { margin: 0; }
  a { color: var(--accent); text-underline-offset: 2px; }
  a:focus-visible, button:focus-visible { outline: 2px solid var(--accent); outline-offset: 3px; border-radius: 3px; }
  .mono { font-family: var(--font-mono); }

  /* ---- top bar ---- */
  .bar {
    position: sticky; top: env(safe-area-inset-top, 0px); z-index: 20;
    background: color-mix(in srgb, var(--paper) 86%, transparent);
    backdrop-filter: saturate(1.3) blur(10px);
    border-bottom: 1px solid var(--line);
  }
  .bar-inner { max-width: 54rem; margin: 0 auto; padding: 0.85rem 20px; display: flex; align-items: center; gap: 1rem; }
  .wordmark { display: flex; align-items: baseline; gap: 0.55rem; background: none; border: 0; padding: 0; cursor: pointer; color: var(--ink); }
  .wordmark b { font-family: var(--font-display); font-weight: 900; font-size: 1.12rem; letter-spacing: -0.01em; }
  .wordmark span { font-family: var(--font-mono); font-size: 0.66rem; letter-spacing: 0.14em; text-transform: uppercase; color: var(--ink-soft); }
  .bar-spacer { flex: 1; }
  .ghost-btn { font-family: var(--font-mono); font-size: 0.72rem; letter-spacing: 0.05em; text-transform: uppercase; color: var(--ink-soft); background: none; border: 1px solid var(--line-strong); border-radius: 999px; padding: 0.35rem 0.75rem; cursor: pointer; }
  .ghost-btn:hover { color: var(--ink); border-color: var(--ink-soft); }

  .wrap { max-width: 54rem; margin: 0 auto; padding-inline: 20px; padding-block: 0 5rem; }

  /* ---- hero ---- */
  .hero { padding-block: 3.4rem 2rem; }
  .kicker { font-family: var(--font-mono); font-size: 0.72rem; letter-spacing: 0.16em; text-transform: uppercase; color: var(--accent); margin-bottom: 1rem; }
  .hero h1 { font-size: clamp(2.3rem, 7vw, 3.9rem); font-weight: 900; letter-spacing: -0.02em; }
  .hero h1 em { font-style: italic; font-weight: 600; color: var(--accent); }
  .hero .lede { font-size: clamp(1.08rem, 2.4vw, 1.3rem); color: var(--ink-soft); max-width: 40ch; margin-top: 1.2rem; }

  /* ---- front doors ---- */
  .doors { display: grid; grid-template-columns: 1fr 1fr; gap: 1rem; margin-top: 2.4rem; }
  .door { background: var(--surface); border: 1px solid var(--line); border-radius: 14px; padding: 1.4rem 1.4rem 1.5rem; box-shadow: var(--shadow); display: flex; flex-direction: column; gap: 0.7rem; min-width: 0; }
  .door h3 { font-size: 1.28rem; font-weight: 600; }
  .door p { font-size: 0.93rem; color: var(--ink-soft); }
  .door form { display: flex; gap: 0.5rem; margin-top: auto; }
  .door .row { display: flex; gap: 0.5rem; margin-top: auto; flex-wrap: wrap; }
  input[type=search] { flex: 1; min-width: 0; font-family: var(--font-body); font-size: 0.95rem; color: var(--ink); background: var(--surface-sunk); border: 1px solid var(--line-strong); border-radius: 9px; padding: 0.6rem 0.75rem; }
  input[type=search]::placeholder { color: var(--ink-soft); }
  .btn { font-family: var(--font-body); font-weight: 600; font-size: 0.92rem; color: #fff; background: var(--accent); border: 0; border-radius: 9px; padding: 0.6rem 1rem; cursor: pointer; white-space: nowrap; }
  :root[data-theme="dark"] .btn:not(.alt), :root:not([data-theme="light"]) .btn:not(.alt) { color: #0f1320; }
  @media (prefers-color-scheme: light) { :root:not([data-theme="dark"]) .btn:not(.alt) { color: #fff; } }
  .btn:hover { filter: brightness(1.06); }
  .btn.alt { background: var(--accent-soft); color: var(--accent); }

  /* ---- registry list ---- */
  .sec-head { display: flex; align-items: baseline; justify-content: space-between; gap: 1rem; margin: 3.4rem 0 1.1rem; }
  .sec-head h2 { font-size: 1.5rem; }
  .sec-head .count { font-family: var(--font-mono); font-size: 0.74rem; color: var(--ink-soft); letter-spacing: 0.04em; }
  .list { display: grid; gap: 0.85rem; }
  .entry-card { text-align: left; width: 100%; background: var(--surface); border: 1px solid var(--line); border-radius: 14px; padding: 1.25rem 1.3rem; box-shadow: var(--shadow); cursor: pointer; display: grid; gap: 0.6rem; min-width: 0; }
  .entry-card:hover { border-color: var(--line-strong); transform: translateY(-1px); transition: transform .15s ease, border-color .15s ease; }
  .entry-card .top { display: flex; flex-wrap: wrap; gap: 0.5rem; align-items: center; }
  .entry-card h3 { font-size: 1.22rem; font-weight: 600; }
  .entry-card .claim-line { font-size: 1rem; color: var(--ink); }
  .entry-card .sub { font-size: 0.86rem; color: var(--ink-soft); }
  .tag { font-family: var(--font-mono); font-size: 0.68rem; letter-spacing: 0.06em; text-transform: uppercase; padding: 0.18rem 0.5rem; border-radius: 999px; background: var(--surface-sunk); color: var(--ink-soft); border: 1px solid var(--line); }
  .tag.domain { background: var(--accent-soft); color: var(--accent); border-color: transparent; }
  .empty { color: var(--ink-soft); font-size: 0.95rem; padding: 1.5rem 0.2rem; }

  /* ---- facets ---- */
  .facets { display: flex; flex-wrap: wrap; gap: 0.45rem; align-items: center; margin-top: 1.8rem; }
  .facets .flabel { font-family: var(--font-mono); font-size: 0.68rem; letter-spacing: 0.1em; text-transform: uppercase; color: var(--ink-soft); margin-right: 0.35rem; }
  .facet { font-family: var(--font-mono); font-size: 0.72rem; letter-spacing: 0.03em; color: var(--ink-soft); background: var(--surface); border: 1px solid var(--line-strong); border-radius: 999px; padding: 0.34rem 0.72rem; cursor: pointer; }
  .facet:hover { color: var(--ink); border-color: var(--ink-soft); }
  .facet.on { color: var(--accent); background: var(--accent-soft); border-color: transparent; font-weight: 500; }
  .reg-search { display: flex; gap: 0.5rem; margin-top: 1.6rem; flex-wrap: wrap; }
  .reg-search input[type=search] { flex: 1; min-width: 12rem; }
  .flag { font-family: var(--font-mono); font-size: 0.63rem; letter-spacing: 0.06em; text-transform: uppercase; padding: 0.18rem 0.48rem; border-radius: 999px; }
  .flag.new { color: var(--verified); background: var(--verified-soft); }
  .flag.upd { color: var(--accent); background: var(--accent-soft); }

  /* ---- entry meta strip ---- */
  .metastrip { display: grid; grid-template-columns: repeat(auto-fit, minmax(8.5rem, 1fr)); gap: 0 1.5rem; margin-top: 1.4rem; padding: 0.6rem 1.3rem; background: var(--surface-sunk); border: 1px solid var(--line); border-radius: 12px; }
  .metastrip .m { display: grid; gap: 0.28rem; padding-block: 0.7rem; min-width: 0; }
  .metastrip dt { font-family: var(--font-mono); font-size: 0.66rem; letter-spacing: 0.08em; text-transform: uppercase; color: var(--ink-soft); }
  .metastrip dd { margin: 0; font-size: 0.93rem; color: var(--ink); display: flex; align-items: center; gap: 0.4rem; flex-wrap: wrap; }
  .metastrip dd .sub2 { font-size: 0.8rem; color: var(--ink-soft); }
  .strip-label { font-family: var(--font-mono); font-size: 0.7rem; letter-spacing: 0.06em; text-transform: uppercase; color: var(--ink-soft); margin-top: 1.7rem; }

  .navlink { font-family: var(--font-body); font-size: 0.86rem; color: var(--ink-soft); background: none; border: 0; cursor: pointer; padding: 0.35rem 0.4rem; }
  .navlink:hover { color: var(--accent); }
  .herolink { margin-top: 1.5rem; font-size: 0.95rem; color: var(--ink-soft); }
  .herolink a { font-weight: 600; }

  /* method vocab + wording guide */
  .vocab { display: grid; gap: 0.6rem; margin-top: 0.9rem; }
  .vrow { display: flex; gap: 0.75rem; align-items: baseline; flex-wrap: wrap; }
  .vrow .d { color: var(--ink-soft); font-size: 0.92rem; flex: 1; min-width: 14rem; }
  .tablewrap { overflow-x: auto; margin-top: 0.9rem; }
  .wtable { width: 100%; border-collapse: collapse; font-size: 0.9rem; min-width: 30rem; }
  .wtable th, .wtable td { text-align: left; padding: 0.55rem 0.7rem; border-bottom: 1px solid var(--line); vertical-align: top; }
  .wtable th { font-family: var(--font-mono); font-size: 0.66rem; letter-spacing: 0.07em; text-transform: uppercase; color: var(--ink-soft); font-weight: 500; }
  .wtable td.avoid { color: var(--caution); }
  .wtable td.use { color: var(--verified); }
  .numlist { counter-reset: n; list-style: none; padding: 0; margin: 1rem 0 0; display: grid; gap: 0.9rem; }
  .numlist li { counter-increment: n; display: grid; grid-template-columns: 1.9rem 1fr; gap: 0.8rem; min-width: 0; }
  .numlist li::before { content: counter(n); font-family: var(--font-mono); font-size: 0.82rem; color: var(--accent); background: var(--accent-soft); border-radius: 7px; width: 1.9rem; height: 1.9rem; display: grid; place-items: center; }
  .numlist b { font-weight: 600; }
  .numlist p { font-size: 0.92rem; color: var(--ink-soft); margin-top: 0.15rem; }
  .selfcheck { background: var(--accent-soft); border-radius: 12px; padding: 1.1rem 1.25rem; margin-top: 1.2rem; font-family: var(--font-display); font-size: 1.08rem; color: var(--ink); }
  .callout { background: var(--accent-soft); border-left: 4px solid var(--accent); border-radius: 12px; padding: 1.3rem 1.4rem; margin-top: 2rem; display: grid; gap: 0.55rem; box-shadow: var(--shadow); }
  .callout p { max-width: 62ch; }
  .callout .big { font-family: var(--font-display); font-size: clamp(1.15rem, 3vw, 1.4rem); font-weight: 600; color: var(--ink); line-height: 1.25; }
  .callout .sub { font-size: 0.95rem; color: var(--ink-soft); }
  .taggloss { display: grid; gap: 0.65rem; margin-top: 0.4rem; }
  .tg { display: flex; gap: 0.75rem; align-items: baseline; flex-wrap: wrap; }
  .tg > span:last-child { color: var(--ink-soft); font-size: 0.92rem; flex: 1; min-width: 14rem; }
  .taggloss .pill, .taggloss .pubtag { font-size: 0.76rem; padding: 0.32rem 0.64rem; }
  .domaingrid { display: grid; grid-template-columns: repeat(2, 1fr); gap: 0.5rem 1.4rem; margin-top: 1rem; }
  .domaingrid div { display: grid; grid-template-columns: 1.6rem 1fr; gap: 0.5rem; font-size: 0.92rem; align-items: baseline; }
  .domaingrid .n { font-family: var(--font-mono); font-size: 0.78rem; color: var(--ink-soft); }
  @media (max-width: 560px) { .domaingrid { grid-template-columns: 1fr; } }

  /* map / night sky */
  .sky { position: relative; margin-top: 1.6rem; border-radius: 16px; overflow: hidden; border: 1px solid #1c2440; box-shadow: var(--shadow); }
  #skyCanvas { display: block; width: 100%; height: 420px; }
  .sky-note { position: absolute; left: 12px; bottom: 10px; font-family: var(--font-mono); font-size: 0.67rem; letter-spacing: 0.04em; color: #9aa3c2; background: rgba(8,10,20,.55); padding: 0.22rem 0.55rem; border-radius: 6px; }
  .skey { width: 14px; height: 14px; border-radius: 50%; background: var(--c); box-shadow: 0 0 10px 2px var(--c); flex: none; align-self: center; }
  @media (max-width: 560px) { #skyCanvas { height: 340px; } }

  /* about / brand */
  .brandplaque { display: flex; align-items: center; gap: 1.3rem; background: linear-gradient(135deg, #0d0b14, #140a1e); border: 1px solid #2a1f3a; border-radius: 16px; padding: 1.4rem 1.6rem; margin-top: 1.6rem; box-shadow: var(--shadow); flex-wrap: wrap; }
  .brandplaque img { width: 92px; height: 92px; flex: none; mix-blend-mode: screen; }
  .brandplaque .bn { display: grid; gap: 0.22rem; min-width: 0; }
  .brandplaque .bn b { font-family: var(--font-display); font-weight: 900; font-size: 1.45rem; color: #ece3f7; letter-spacing: -0.01em; }
  .brandplaque .bn .sl { font-family: var(--font-mono); font-size: 0.72rem; letter-spacing: 0.16em; text-transform: uppercase; color: #b990e8; }
  .brandplaque .bn .op { font-size: 0.86rem; color: #9b90b4; margin-top: 0.35rem; }
  .values { display: grid; grid-template-columns: repeat(3, 1fr); gap: 1rem; margin-top: 1rem; }
  @media (max-width: 620px) { .values { grid-template-columns: 1fr; } }

  /* ---- generic pills ---- */
  .pill { font-family: var(--font-mono); font-size: 0.68rem; font-weight: 500; letter-spacing: 0.04em; text-transform: uppercase; padding: 0.2rem 0.55rem; border-radius: 999px; display: inline-flex; align-items: center; gap: 0.35rem; white-space: nowrap; }
  .pill::before { content: ""; width: 7px; height: 7px; border-radius: 50%; background: currentColor; flex: none; }
  .pill.v { color: var(--verified); background: var(--verified-soft); }
  .pill.c { color: var(--caution); background: var(--caution-soft); }
  .pill.u { color: var(--unread); background: var(--unread-soft); }
  .pill.a { color: var(--accent); background: var(--accent-soft); }
  .pill.tier { font-family: var(--font-mono); color: var(--ink-soft); background: transparent; border: 1px solid var(--line-strong); }
  .pill.tier::before { display: none; }
  .pill.stage { background: transparent; border: 1px solid var(--line-strong); color: var(--ink-soft); }
  .pill.stage.inv { color: var(--accent); border-color: var(--accent); }
  .pill.x { color: var(--ink-soft); background: transparent; border: 1px dashed var(--line-strong); }
  .list-foot { font-size: 0.82rem; color: var(--ink-soft); margin-top: 1rem; line-height: 1.6; }
  .pubtag { font-family: var(--font-mono); font-size: 0.66rem; letter-spacing: 0.05em; text-transform: uppercase; padding: 0.2rem 0.5rem; border-radius: 999px; border: 1px solid var(--line-strong); color: var(--ink-soft); background: transparent; }
  .pubtag.pre { color: var(--caution); border-color: var(--caution); background: var(--caution-soft); }
  .fnone { color: var(--ink-soft); font-style: italic; }
  .legend { background: var(--surface-sunk); border: 1px solid var(--line); border-radius: 12px; padding: 1.1rem 1.25rem; margin-top: 1.1rem; font-size: 0.87rem; color: var(--ink-soft); display: grid; gap: 0.55rem; }
  .legend div { max-width: 68ch; }
  .legend b { color: var(--ink); font-weight: 600; }

  /* ---- entry view ---- */
  .back { font-family: var(--font-mono); font-size: 0.74rem; letter-spacing: 0.05em; text-transform: uppercase; background: none; border: 0; color: var(--ink-soft); cursor: pointer; padding: 0; margin-top: 2.2rem; }
  .back:hover { color: var(--accent); }
  .entry-head { margin-top: 1rem; }
  .entry-head .kicker { margin-bottom: 0.8rem; }
  .entry-head h1 { font-size: clamp(2rem, 5.5vw, 3rem); font-weight: 900; letter-spacing: -0.015em; }
  .entry-head .lede { font-size: clamp(1.02rem, 2.2vw, 1.18rem); color: var(--ink-soft); max-width: 54ch; margin-top: 0.9rem; }

  .claimbox { background: var(--surface); border: 1px solid var(--line); border-left: 4px solid var(--accent); border-radius: 12px; padding: 1.2rem 1.35rem; margin-top: 2rem; box-shadow: var(--shadow); }
  .claimbox .k { font-family: var(--font-mono); font-size: 0.7rem; letter-spacing: 0.1em; text-transform: uppercase; color: var(--ink-soft); margin-bottom: 0.5rem; }
  .claimbox p { font-family: var(--font-display); font-size: 1.3rem; font-weight: 600; }

  .scoreboard { display: flex; flex-wrap: wrap; gap: 0.5rem; margin-top: 0.6rem; }

  h2.block { font-size: 1.45rem; margin: 3rem 0 0.4rem; }
  .block-note { color: var(--ink-soft); font-size: 0.95rem; max-width: 60ch; margin-bottom: 1rem; }

  .tiers { list-style: none; padding: 0; margin: 1.2rem 0 0; display: grid; gap: 0.5rem; }
  .tiers li { display: grid; grid-template-columns: 2.7rem 1fr; gap: 0.8rem; align-items: baseline; font-size: 0.95rem; min-width: 0; }
  .tiers .tk { font-family: var(--font-mono); font-size: 0.74rem; color: var(--ink-soft); border: 1px solid var(--line-strong); border-radius: 6px; padding: 0.12rem 0; text-align: center; }
  .tiers b { color: var(--ink); }
  .tier-flag { margin-top: 1.1rem; font-size: 0.98rem; }
  .tier-flag b { color: var(--accent); }

  /* chain */
  .chain { margin-top: 1.6rem; }
  .node { position: relative; display: grid; grid-template-columns: 4rem 1fr; gap: 1.1rem; padding-bottom: 1.6rem; }
  .node::before { content: ""; position: absolute; left: 1.32rem; top: 1.7rem; bottom: -0.2rem; width: 2px; background: var(--line-strong); }
  .node:last-child::before { display: none; }
  .yr { font-family: var(--font-mono); font-size: 0.92rem; font-weight: 500; color: var(--ink-soft); padding-top: 0.9rem; position: relative; }
  .yr .dot { position: absolute; left: calc(1.32rem - 0.4rem - 4px); top: 1.05rem; width: 11px; height: 11px; border-radius: 50%; background: var(--surface); border: 2px solid var(--line-strong); }
  .ncard { background: var(--surface); border: 1px solid var(--line); border-radius: 13px; padding: 1.1rem 1.2rem; box-shadow: var(--shadow); min-width: 0; }
  .node.brk .ncard { border-color: var(--caution); border-left: 4px solid var(--caution); }
  .node.brk .yr .dot { border-color: var(--caution); }
  .node.load .ncard { border-left: 4px solid var(--unread); }
  .ncard h3 { font-size: 1.08rem; font-weight: 600; margin-bottom: 0.55rem; }
  .ncard .pills { display: flex; flex-wrap: wrap; gap: 0.4rem; margin-bottom: 0.7rem; }
  .cite { font-family: var(--font-mono); font-size: 0.78rem; line-height: 1.5; color: var(--ink-soft); word-break: break-word; margin-bottom: 0.7rem; }
  .quote { font-family: var(--font-display); font-style: italic; font-size: 1.02rem; line-height: 1.45; border-left: 2px solid var(--line-strong); padding-left: 0.85rem; margin-bottom: 0.7rem; }
  .quote.none { font-style: normal; font-family: var(--font-body); font-size: 0.9rem; color: var(--ink-soft); border-left-color: var(--unread); }
  .meta { display: grid; gap: 0.4rem; font-size: 0.88rem; }
  .meta div { display: grid; grid-template-columns: 5.5rem 1fr; gap: 0.6rem; min-width: 0; }
  .meta dt { font-family: var(--font-mono); font-size: 0.68rem; letter-spacing: 0.05em; text-transform: uppercase; color: var(--ink-soft); padding-top: 0.15rem; }
  .meta dd { margin: 0; min-width: 0; }

  .breakmark { grid-column: 1 / -1; display: flex; align-items: center; gap: 0.7rem; margin: 0.2rem 0 1.6rem; color: var(--caution); font-family: var(--font-mono); font-size: 0.78rem; letter-spacing: 0.04em; text-transform: uppercase; }
  .breakmark::before, .breakmark::after { content: ""; height: 1px; background: var(--caution); opacity: 0.5; flex: 1; }

  ol.mech { counter-reset: m; list-style: none; padding: 0; margin: 1.1rem 0 0; display: grid; gap: 1rem; }
  ol.mech li { counter-increment: m; display: grid; grid-template-columns: 2rem 1fr; gap: 0.85rem; min-width: 0; }
  ol.mech li::before { content: counter(m); font-family: var(--font-mono); font-size: 0.82rem; color: var(--accent); background: var(--accent-soft); border-radius: 7px; width: 1.9rem; height: 1.9rem; display: grid; place-items: center; }
  ol.mech b { font-weight: 600; }
  ol.mech p { font-size: 0.93rem; color: var(--ink-soft); margin-top: 0.15rem; }

  .settle { background: var(--surface); border: 1px solid var(--line); border-radius: 14px; padding: 1.4rem 1.4rem; margin-top: 1.2rem; box-shadow: var(--shadow); display: grid; gap: 1rem; }
  .settle .step { display: grid; gap: 0.2rem; }
  .settle .step b { font-size: 1.02rem; }
  .settle .step p { font-size: 0.92rem; color: var(--ink-soft); }
  .settle .nums { font-family: var(--font-mono); font-size: 0.82rem; color: var(--accent); background: var(--accent-soft); border-radius: 8px; padding: 0.7rem 0.85rem; line-height: 1.6; }

  .note { background: var(--surface-sunk); border: 1px dashed var(--line-strong); border-radius: 12px; padding: 1.1rem 1.25rem; margin-top: 1.4rem; font-size: 0.9rem; color: var(--ink-soft); }
  .note b { color: var(--ink); }
  .note .k { font-family: var(--font-mono); font-size: 0.68rem; letter-spacing: 0.1em; text-transform: uppercase; color: var(--caution); margin-bottom: 0.5rem; }

  footer { margin-top: 3.5rem; padding-top: 1.3rem; border-top: 1px solid var(--line); font-size: 0.82rem; color: var(--ink-soft); display: flex; flex-wrap: wrap; gap: 0.5rem 1.2rem; }
  footer .mono { font-size: 0.74rem; }

  @media (max-width: 620px) {
    .doors { grid-template-columns: 1fr; }
    .node { grid-template-columns: 1fr; gap: 0.3rem; }
    .node::before { display: none; }
    .yr { padding-top: 0; }
    .yr .dot { display: none; }
    .meta div { grid-template-columns: 1fr; gap: 0.1rem; }
    .meta dt { padding-top: 0.25rem; }
  }
  @media (max-width: 620px) {
    .bar-inner { flex-wrap: wrap; gap: 0.3rem 0.6rem; padding-inline: 16px; }
    .bar-spacer { flex-basis: 100%; height: 0; }
    .wordmark span { display: none; }
  }
  .door.wide { grid-column: 1 / -1; }
  a.btn { text-decoration: none; display: inline-block; }
  .prose-list { margin: 0.8rem 0 1rem 1.2rem; padding: 0; color: var(--ink-soft); font-size: 0.95rem; max-width: 60ch; display: grid; gap: 0.4rem; }
  .prose-list ul { margin: 0.35rem 0 0 1.1rem; padding: 0; display: grid; gap: 0.25rem; }
  .prose-list b { color: var(--ink); }
  .callout .sub a, footer a { color: inherit; text-decoration: underline; text-underline-offset: 2px; }

  @media (prefers-reduced-motion: reduce) { * { animation: none !important; transition: none !important; } }

.pnbar{background:#000;border-bottom:1px solid #2a2140;font:14px/1.2 system-ui,-apple-system,"Segoe UI",Roboto,sans-serif}.pnbar>div{max-width:1040px;margin:0 auto;padding:0 16px;display:flex;align-items:center;gap:16px;height:40px;overflow-x:auto;white-space:nowrap}.pnbar a{color:#a79fbd;text-decoration:none}.pnbar a:hover,.pnbar a.here{color:#ece8f5}.pnbar .b{display:flex;align-items:center;gap:8px;color:#ece8f5;font-weight:700;letter-spacing:.04em;margin-right:auto}.pnbar img{width:22px;height:22px;border-radius:5px}@media(max-width:640px){.pnbar .b span{display:none}}</style>
<script type='application/ld+json'>{"@context": "https://schema.org", "@type": "ScholarlyArticle", "headline": "The autoclave parameters for human prions", "about": "Prion decontamination", "abstract": "The most-quoted autoclave figure (134\u00b0C/18 min) is not tied to a cited inactivation experiment; a single steam cycle leaves residual sporadic-CJD infectivity, while chemical and two-step methods work.", "url": "https://prioritynexusllc.org/Assumption-Check-/entry/005-the-autoclave-parameters-for-human-prions/", "dateModified": "2026-10-12", "datePublished": "2026-10-09", "publisher": {"@type": "Organization", "name": "Priority Nexus LLC"}, "isPartOf": {"@type": "Dataset", "name": "Assumption Check", "url": "https://prioritynexusllc.org/Assumption-Check-/"}}</script>
</head><body>
<!-- pnbar: the Priority Nexus site menu -->
<div class="pnbar"><div><a class="b" href="https://prioritynexusllc.org/"><img src="https://prioritynexusllc.org/pn-logo.png" alt=""><span>People First</span></a><a href="https://prioritynexusllc.org/">Home</a><a href="https://prioritynexusllc.org/about/">About</a><a class="here" href="https://prioritynexusllc.org/projects/">Projects</a><a href="https://prioritynexusllc.org/when-a-limit-breaks/">Limit Breaks</a><a href="https://prioritynexusllc.org/predators/">Predators</a><a href="https://prioritynexusllc.org/resources/">Resources</a><a href="https://prioritynexusllc.org/accountability-check/">Accountability&nbsp;Check</a><a href="https://prioritynexusllc.org/contact/">Contact</a></div></div>
<div class="bar"><div class="bar-inner">
  <a class="wordmark" href="../../index.html"><b>Assumption Check</b></a>
  <div class="bar-spacer"></div>
  <a class="navlink" href="../../index.html#registry">Registry</a>
  <a class="navlink" href="../../index.html#method">Method</a>
  <a class="navlink" href="../../Domains.html">Domains</a>
  <a class="navlink" href="../../index.html#about">About</a>
</div></div>
<main class="wrap">
<p class='kicker'>Entry 005 · Prion decontamination · Under investigation</p>
<h1>The autoclave parameters for human prions</h1>
<p class='lede'>The two numbers recited worldwide for prion decontamination — 134°C for 18 minutes, and 1 M sodium hydroxide for an hour — come from a 1999 WHO consultation that lists no inactivation experiment behind them. What the readable bioassays show is that a single steam cycle does not fully inactivate human prions, and that the treatments which do work are chemical or combined.</p>
<div class='claimbox'><p class='k'>Claim as stated</p><p>The recommended steam-sterilisation parameters (134°C for 18 minutes) inactivate human prions on surgical instruments.</p></div>
<div class='scoreboard'><span class='pill stage inv'>Under Investigation</span><span class='pill a'>Under Test</span><span class='pill c'>Unreviewed</span><span class='pill c'>Contested</span><span class='pill u'>3 of 4 verified at source</span></div>
<p class='block-note'>3 of 4 sources verified at source; the 1994 decontamination study usually cited for the figure is paywalled (located, not read)</p>
<dl class='metastrip'><div class='m'><dt>Subject</dt><dd>Prion decontamination</dd></div><div class='m'><dt>Field</dt><dd><a href='../../domain/public-health/'>Public Health</a></dd></div><div class='m'><dt>Also in</dt><dd><a href='../../domain/microbiology/'>Microbiology</a> · <a href='../../domain/molecular-neuroscience/'>Molecular Neuroscience</a></dd></div><div class='m'><dt>Added</dt><dd>2026-10-09</dd></div><div class='m'><dt>Updated</dt><dd>2026-10-12</dd></div><div class='m'><dt>Entry author</dt><dd>Priority Nexus LLC (AI-assisted research; sources checked at publisher 9 Oct 2026)</dd></div><div class='m'><dt>Conflicts</dt><dd>None declared</dd></div></dl>

<h2 class='block' id='claim-as-stated'>Claim as stated</h2>
<p>The claim, as it appears in biosafety manuals worldwide, is that steam sterilisation at 134°C for 18 minutes (often paired with 1 M sodium hydroxide or 20,000 ppm hypochlorite for an hour) inactivates prions on reusable surgical instruments. The parameters trace to one document: the WHO <em>Infection Control Guidelines for Transmissible Spongiform Encephalopathies</em>, from a consultation held in March 1999. That document lists the 134°C / 18-minute cycle as one of its decontamination options and introduces all of them with the sentence: &quot;The following recommendations are based on the best available evidence at this time and are listed in order of more to less severe treatments.&quot;</p>
<h2 class='block' id='evidence-base'>Evidence base</h2>
<p>The WHO guidance sets out the options in Annex III. Option 6 is &quot;Autoclave at 134°C for 18 minutes,&quot; carried with a footnote conceding that &quot;in worse-case scenarios (brain tissue bake-dried on to surfaces) infectivity will be largely but not completely removed.&quot; No primary inactivation experiment is cited for the 18-minute figure, the 1 M NaOH concentration or the 20,000 ppm chlorine figure; the footnotes attached to them are definitional (how to make up the solutions) and the document's only citation note points to other WHO reports. The guidance's own statement of its evidence base, given for the tissue-infectivity table, is that the data are &quot;incomplete&quot; and rest on &quot;primates inoculated with tissues from human cases of CJD, but … supplemented in some categories by data obtained from naturally occurring animal TSEs.&quot;</p>
<p>What the readable bioassays since then show is a split result: chemical treatments and combination (chemical-then-autoclave) methods abolish infectivity on steel carriers, while a single steam cycle does not fully inactivate at least one sporadic-CJD strain.</p>
<h2 class='block' id='untested-assumption'>Untested assumption</h2>
<p>That a single 134°C / 18-minute steam cycle reduces human-prion infectivity to zero. No published infectivity (bioassay) experiment verified for this entry establishes that for the 18-minute figure specifically; the figure concedes incomplete removal in its own footnote, and the modern bioassay data on single cycles run against complete inactivation for sporadic-CJD material.</p>
<h2 class='block' id='evidence-tiers'>Evidence tiers</h2>
<p>What T1–T4 mean for a decontamination parameter.</p>
<ul class='prose-list'><li><strong>T1</strong> The treatment reduces a <strong>surrogate marker</strong> (residual surface protein, or seeding activity) under laboratory conditions.</li><li><strong>T2</strong> The treatment inactivates a <strong>model prion</strong> (hamster or mouse scrapie) on a carrier, read by animal bioassay.</li><li><strong>T3</strong> The treatment inactivates <strong>human prions</strong> on a carrier, read by bioassay — shown for some treatments.</li><li><strong>T4</strong> The treatment reduces <strong>human-prion infectivity to zero</strong> under realistic reprocessing conditions, measured.</li></ul>
<p>The claim above is a <strong>T4</strong> claim. The readable evidence reaches <strong>T3</strong> for chemical and combination treatments (Bélondrade 2020; Mohri 2026). A single 134°C steam cycle does <strong>not</strong> reach <strong>T4</strong> for sporadic-CJD material: Mohri 2026 recovered residual infectivity after it.</p>
<h2 class='block' id='what-would-settle-it'>What would settle it</h2>
<ul class='prose-list'><li><strong>If the claim holds:</strong> a bioassay of human-prion-contaminated steel treated at exactly 134°C for 18 minutes, with no transmission to a sensitive host and a titre reduction measured against an untreated dilution series — i.e., a measured floor, not &quot;no detectable signal.&quot;</li><li><strong>If it doesn't:</strong> residual transmission, or residual infectivity recoverable by amplification, after the same cycle — which is what the single-cycle data now show for one sporadic strain.</li></ul>
<h2 class='block' id='the-chain'>The chain</h2>
<p>Verification reflects checks on 9 October 2026.</p>
<div class='chain'><div class='node'><div class='yr'><span class='dot'></span>1994</div><div class='ncard'><h3>The decontamination study usually cited for the figure</h3><div class='pills'><span class='pill tier'>T2</span><span class='pill u'>Unreadable</span><span class='pubtag'>Peer-reviewed</span><span class='pubtag'>Paywalled</span></div><div class='cite'>Taylor DM, Fraser H, McConnell I, Brown DA, et al. &quot;Decontamination studies with the agents of bovine spongiform encephalopathy and scrapie.&quot; <em>Archives of Virology</em> 1994;139(3–4):313–326. <a href="https://doi.org/10.1007/BF01310794" target="_blank" rel="noopener">doi:10.1007/BF01310794</a></div><dl class='meta'><div><dt>What it shows (from secondary summaries)</dt><dd>None of the autoclave regimes tested, up to 138°C for 60 minutes, produced complete inactivation of the scrapie/BSE agents in bulk tissue, and sodium hydroxide up to 2 M for up to two hours did not either; hypochlorite was the most effective.</dd></div><div><dt>What it does not show</dt><dd>Figures above are from secondary summaries, not the original. The paper is paywalled (Springer); its full text was not read at source, so no quote or number from it is treated as verified here.</dd></div><div><dt>Files</dt><dd>Citation and metadata confirmed at Crossref. Searched for a free copy on 12 Oct 2026 across OpenAlex, Europe PMC and PubMed Central: none exists. The publisher sells it for about $40. Marked <strong>Unreadable</strong> rather than Located, not read — the distinction matters, because this is not work left undone but a source we cannot reach without paying.</dd></div></dl></div></div><div class='node'><div class='yr'><span class='dot'></span>1999</div><div class='ncard'><h3>The WHO guidance that globalised the parameters</h3><div class='pills'><span class='pill tier'>—</span><span class='pill v'>Verified at source</span><span class='pubtag'>Consensus guidance</span><span class='pubtag'>Load-bearing</span></div><div class='cite'>World Health Organization. <em>WHO Infection Control Guidelines for Transmissible Spongiform Encephalopathies.</em> Report of a WHO Consultation, Geneva, 23–26 March 1999. WHO/CDS/CSR/APH/2000.3. Annex III.</div><div class='quote'>&quot;The following recommendations are based on the best available evidence at this time and are listed in order of more to less severe treatments. These recommendations may require revision if new data become available.&quot;</div><dl class='meta'><div><dt>What it shows</dt><dd>The source of the 134°C / 18-minute and 1 M NaOH / 20,000 ppm figures. The document presents them as &quot;best available evidence,&quot; not as thresholds derived from a named inactivation experiment, and its own footnote concedes incomplete removal in worst cases.</dd></div><div><dt>What it does not show</dt><dd>It cites no primary inactivation study for the specific parameters; the document's evidence-base statement describes the underlying infectivity data as &quot;incomplete.&quot; This is a reading of the full document, read at source, not of a summary.</dd></div><div><dt>Files</dt><dd>Full text read 9 Oct 2026 (WHO/EMC document, as mirrored by the Czech National Institute of Public Health).</dd></div></dl><blockquote class='quote'>&quot;Autoclave at 134°C for 18 minutes.&quot; — Annex III, method 6, with the footnote: &quot;In worse-case scenarios (brain tissue bake-dried on to surfaces) infectivity will be largely but not completely removed.&quot;</blockquote></div></div><div class='node'><div class='yr'><span class='dot'></span>2020</div><div class='ncard'><h3>A vCJD bioassay of decontaminated steel wires</h3><div class='pills'><span class='pill tier'>T3</span><span class='pill v'>Verified at source</span><span class='pubtag'>Peer-reviewed</span><span class='pubtag'>Open access</span></div><div class='cite'>Bélondrade M, Jas-Duval C, Nicot S, Bruyère-Ostells L, et al. &quot;Correlation between Bioassay and Protein Misfolding Cyclic Amplification for Variant Creutzfeldt-Jakob Disease Decontamination Studies.&quot; <em>mSphere</em> 2020;5(1):e00649-19. <a href="https://doi.org/10.1128/mSphere.00649-19" target="_blank" rel="noopener">doi:10.1128/mSphere.00649-19</a> · PMC6992370 · open access</div><div class='quote'>&quot;Fully effective standard treatments showed no transmission of vCJD in the tgBov mice model.&quot;</div><dl class='meta'><div><dt>What it shows</dt><dd>Steel wires contaminated with vCJD and treated with the fully effective standard chemical treatments (1 N NaOH or 20,000 ppm hypochlorite for an hour) transmitted no disease in the transgenic-mouse bioassay, and an in-vitro assay tracked the bioassay result. The paper notes that 134°C autoclaving, &quot;while less efficient,&quot; is &quot;proposed and … now often implemented in hospitals.&quot;</dd></div><div><dt>What it does not show</dt><dd>It supports the chemical parameters on wires; it frames steam autoclaving as the less efficient option rather than establishing the 18-minute cycle as complete inactivation.</dd></div><div><dt>Files</dt><dd>Full text read at PMC 9 Oct 2026.</dd></div></dl></div></div><div class='node'><div class='yr'><span class='dot'></span>2026</div><div class='ncard'><h3>A single steam cycle does not inactivate one sporadic strain</h3><div class='pills'><span class='pill tier'>T3</span><span class='pill v'>Verified at source</span><span class='pubtag'>Peer-reviewed</span><span class='pubtag'>Open access</span></div><div class='cite'>Mohri S, Matsuura Y, Parchi P, Kitamoto T. &quot;A two-step processing method is recommended to inactivate human sporadic M1 and V2 prions.&quot; <em>Journal of General Virology</em> 2026;107(9). <a href="https://doi.org/10.1099/jgv.0.002326" target="_blank" rel="noopener">doi:10.1099/jgv.0.002326</a> · PMC13581090 · open access</div><div class='quote'>&quot;None of the individual treatments – autoclaving, SDS or NaOH – eliminated infectivity except for autoclaving against V2 prions.&quot;</div><dl class='meta'><div><dt>What it shows</dt><dd>On steel wires carrying sporadic-CJD prions (M1 and V2), single treatments did not eliminate infectivity by bioassay — except autoclaving against the less thermostable V2 strain. The two-step method (SDS then 121°C autoclave) did; the authors conclude their findings support &quot;the need for revised sterilization protocols to prevent iatrogenic transmission.&quot;</dd></div><div><dt>What it does not show</dt><dd>It tests sporadic-CJD strains (M1, V2) on wires, not the vCJD agent or the exact 134°C / 18-minute cycle; &quot;practical inactivation&quot; is defined by the assay's detection floor.</dd></div><div><dt>Files</dt><dd>Full text read at PMC 9 Oct 2026.</dd></div></dl><blockquote class='quote'>&quot;SDS treatment followed by autoclaving at 121 °C was highly effective.&quot;</blockquote></div></div></div>
<h2 class='block' id='where-it-stands'>Where it stands</h2>
<ul class='prose-list'><li><strong>Shown.</strong> The 134°C / 18-minute figure originates in the 1999 WHO guidance (verified at source), which presents it as &quot;best available evidence,&quot; cites no inactivation study for it, and concedes incomplete removal in worst cases. Chemical standards (1 N NaOH, 20,000 ppm hypochlorite, one hour) abolish vCJD transmission on steel wires (Bélondrade 2020, verified).</li><li><strong>Runs against the claim.</strong> A single steam cycle does not eliminate sporadic-CJD infectivity on wires for the more resistant strain; a two-step chemical-then-autoclave method does (Mohri 2026, verified).</li><li><strong>Still open.</strong> Whether 134°C / 18 minutes reduces human-prion infectivity to zero.</li><li>a bioassay dose–response of the exact cycle on human-prion-contaminated steel, reported as a measured floor rather than &quot;no detectable signal&quot;</li><li>whether the result differs between vCJD and sporadic-CJD strains, and between gravity-displacement and porous-load cycles</li><li>reading the 1994 Taylor study at source to confirm the incomplete-inactivation figures now carried only from secondary summaries</li></ul>
<div class='selfcheck'><p>The 134°C/18-min figure exists in guidance → established (WHO 1999, verified). That a single such cycle fully inactivates human prions → not demonstrated; one sporadic strain survives it (Mohri 2026). That chemical/combination treatments work on steel → supported (Bélondrade 2020; Mohri 2026).</p></div>
<div class='note'><p class='k'>Provenance — read before citing</p><p>Verified at source: the WHO 1999 guidance (full document read, WHO/EMC text as mirrored by the Czech National Institute of Public Health), Bélondrade 2020 (<em>mSphere</em>, open access) and Mohri 2026 (<em>Journal of General Virology</em>, open access), with the quoted sentences present in each. Taylor 1994 (<em>Archives of Virology</em>, Springer) is paywalled and summarised from secondary sources — Located, not read; no figure from it is treated as verified. This entry is AI-assisted research and is marked so in the author field, per the Method page.</p></div>
<footer>
  <span class="mono">Assumption Check · Priority Nexus LLC</span>
  <span class="mono"><a href="https://prioritynexusllc.org/Assumption-Check-/entry/005-the-autoclave-parameters-for-human-prions/">https://prioritynexusllc.org/Assumption-Check-/entry/005-the-autoclave-parameters-for-human-prions/</a></span>
</footer>
</main>
<script data-goatcounter="https://prioritynexusllc.goatcounter.com/count" async src="https://gc.zgo.at/count.js"></script><script>fetch("https://prioritynexusllc.goatcounter.com/counter/TOTAL.json").then(function(r){return r.ok?r.json():null}).then(function(j){if(!j)return;document.querySelectorAll(".visits").forEach(function(e){e.textContent=" · "+j.count+" visits"})}).catch(function(){})</script>
</body></html>
